BoilerID,BoilerType,Capacity,ImprovementTech,LifeTime,FuelName,FuelType,Burner,steam_productivity_bef,steam_pressure_bef,feedwater_rate_bef,feedwater_temp_bef,TDS_feed_bef,TDS_blowdown_bef,blowdown_bef,steam_productivity_aft,steam_pressure_aft,feedwater_rate_aft,feedwater_temp_aft,TDS_feed_aft,TDS_blowdown_aft,blowdown_aft,FuelFlowRate_bef[kg/hr],HHV_DB_bef[kJ/kg],L1LHV_bef,L2LHV_bef,L3LHV_bef,L4LHV_bef,L5LHV_bef,L6LHV_bef,L1HHV_bef,L2HHV_bef,L3HHV_bef,L4HHV_bef,L5HHV_bef,L6HHV_bef,FuelFlowRate_pot[kg/hr],HHV_DB_pot[kJ/kg],L1LHV_pot,L2LHV_pot,L3LHV_pot,L4LHV_pot,L5LHV_pot,L6LHV_pot,L1HHV_pot,L2HHV_pot,L3HHV_pot,L4HHV_pot,L5HHV_pot,L6HHV_pot,FuelFlowRate_aft[kg/hr],HHV_DB_aft[kJ/kg],L1LHV_aft,L2LHV_aft,L3LHV_aft,L4LHV_aft,L5LHV_aft,L6LHV_aft,L1HHV_aft,L2HHV_aft,L3HHV_aft,L4HHV_aft,L5HHV_aft,L6HHV_aft,me_o2_bef,me_tg_bef,me_co_bef,me_o2_aft,me_tg_aft,me_co_aft,L1_toe_pot,L2_toe_pot,L3_toe_pot,L4_toe_pot,L5_toe_pot,L6_toe_pot,L1_save_pot,L2_save_pot,L3_save_pot,L4_save_pot,L5_save_pot,L6_save_pot,L1_inv_pot,L2_inv_pot,L3_inv_pot,L4_inv_pot,L5_inv_pot,L6_inv_pot,L1_toe_aft,L2_toe_aft,L3_toe_aft,L4_toe_aft,L5_toe_aft,L6_toe_aft,L1_save_aft,L2_save_aft,L3_save_aft,L4_save_aft,L5_save_aft,L6_save_aft,L1_inv_aft,L2_inv_aft,L3_inv_aft,L4_inv_aft,L5_inv_aft,L6_inv_aft,s2_fueltype,s2_fts_bef,s2_qts_bef,s2_qtstoe_bef,s2_cts_bef,s2_c_bef,s2_pb_bef,s2_fts_aft,s2_qts_aft,s2_qtstoe_aft,s2_cts_aft,s2_c_aft,s2_pb_aft,s8_fueltype,s8_fts_bef,s8_qts_bef,s8_qtstoe_bef,s8_cts_bef,s8_c_bef,s8_pb_bef,s8_fts_aft,s8_qts_aft,s8_qtstoe_aft,s8_cts_aft,s8_c_aft,s8_pb_aft,s9_fueltype,s9_fts_bef,s9_qts_bef,s9_qtstoe_bef,s9_cts_bef,s9_c_bef,s9_pb_bef,s9_fts_aft,s9_qts_aft,s9_qtstoe_aft,s9_cts_aft,s9_c_aft,s9_pb_aft,IndirectEFF_LHV_bef_[%],IndirectEFF_HHV_bef_[%],IndirectEFF_LHV_pot_[%],IndirectEFF_HHV_pot_[%],IndirectEFF_LHV_aft_[%],IndirectEFF_HHV_aft_[%]
10722-0012-3,water tube,80.0,นำคอนเดนเสทกลับมาใช้,43.0,ชานอ้อย,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,60200.00,20.00,,94.65,50.00,252.00,11785.71,67500.00,21.01,,94.65,50.00,252.00,11785.71,22023.75,14983.28,39.64,0.0,0.32,0.0,0.37,2.01,45.27,0.0,0.29,0.0,0.34,1.82,22023.75,14983.28,30.08,0.0,0.24,0.0,0.04,0.14,36.6,0.0,0.22,0.0,0.04,0.13,24500.00,14983.28,32.4,0.0,0.25,0.0,0.34,1.81,38.7,0.0,0.23,0.0,0.3,1.64,16.50,237.96,192.00,15.30,237.96,192.50,2571.24,0.00,21.52,0.00,88.76,502.95,11992432.760000002,0.00,100355.09,0.00,413964.73,2345800.13,0.00,0.00,0.00,0.00,500000.00,0.00,-84.03999999999996,0.00,20.08,0.00,8.60,57.36,9671899.15,0.00,93642.18,0.00,40132.36,267549.08,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,57.660000000000004,52.279999999999994,69.5,63.01,65.19999999999999,59.13
10722-0012-4,water tube,80.0,นำคอนเดนเสทกลับมาใช้,43.0,ชานอ้อย,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,73200.00,20.00,,94.65,50.00,306.00,10277.77,72800.00,21.01,,94.65,50.00,306.00,10277.77,27706.25,14983.28,42.55,0.0,0.42,0.0,0.28,1.39,47.91,0.0,0.38,0.0,0.25,1.26,27706.25,14983.28,25.27,0.0,0.24,0.0,0.03,0.12,32.24,0.0,0.22,0.0,0.03,0.11,27500.00,14983.28,27.08,0.0,0.24,0.0,0.28,1.4,33.88,0.0,0.21,0.0,0.25,1.27,17.50,205.86,195.00,14.80,218.70,195.00,5467.739999999999,0.00,56.96,0.00,79.10,401.85,25501826.07,0.00,265644.02,0.00,368950.03,1874266.15,0.00,0.00,0.00,0.00,500000.00,0.00,-51.30999999999949,0.00,59.62,0.00,0.00,-3.31,23897023.69,0.00,278051.99,0.00,0.00,-15447.33,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,55.36,50.2,74.34,67.39999999999999,71.0,64.39000000000001
10774-0009-1,fire tube,17.5,"Air Heater, Economizer, นำคอนเดนเสทกลับมาใช้",10.0,แกลบ,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,14275.00,13.80,14300.00,136.50,1.60,547.00,41.83,15200.00,13.71,15230.00,138.50,2.00,1027.00,29.66,2745.00,17156.17,8.36,0.0,0.19,1.79,0.2,0.02,15.96,0.0,0.18,1.68,0.19,0.02,2745.00,17156.17,6.07,0.0,0.11,1.8,0.2,0.0,13.44,0.0,0.1,1.68,0.19,0.0,2900.00,17156.17,6.51,0.0,0.05,1.79,0.19,0.01,14.22,0.0,0.05,1.68,0.18,0.01,11.00,152.00,337.00,8.00,153.66,126.00,216.13,0.00,7.38,-0.92,0.00,1.85,988143.4400000001,0.00,34520.29,-4315.04,0.00,8630.07,0.00,0.00,0.00,0.00,0.00,0.00,170.95000000000002,0.00,12.94,0.00,0.92,0.92,799247.86,0.00,60483.62,0.00,4320.26,4320.26,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,89.44,81.96999999999998,91.82000000000001,84.59,91.44999999999999,83.85999999999999
10774-0009-2,fire tube,17.5,"Air Heater, Economizer, นำคอนเดนเสทกลับมาใช้",10.0,แกลบ,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,16556.76,13.24,16583.33,144.70,1.60,546.00,48.60,15750.00,13.56,15775.00,146145.50,2.00,1030.00,24.50,3171.54,17156.17,6.75,0.0,0.14,1.62,0.27,0.02,14.07,0.0,0.13,1.51,0.26,0.01,3171.54,17156.17,12.21,0.0,0.12,1.62,0.27,0.0,19.19,0.0,0.11,1.51,0.26,0.0,3000.00,17156.17,6.62,0.0,0.07,1.62,0.29,0.01,13.96,0.0,0.07,1.51,0.27,0.01,8.70,150.00,316.00,7.90,156.90,177.00,1475.350000000035,0.00,-983.57,0.00,0.00,-983.57,6750592.619999886,0.00,-4500395.09,0.00,0.00,-4500395.09,0.00,0.00,0.00,0.00,0.00,0.00,10.649999999999999,0.00,5.73,0.00,-1.64,0.82,48721.80,0.00,26234.81,0.00,-7495.66,3747.83,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,91.2,84.02,85.77999999999999,78.92999999999999,91.38999999999999,84.17999999999999
10774-0009-3,fire tube,17.5,"Air Heater, Economizer, นำคอนเดนเสทกลับมาใช้",10.0,แกลบ,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,16481.11,13.69,16500.00,136.00,1.60,1024.00,25.78,15489.61,13.91,15574.00,142.00,2.00,1058.00,23.55,3140.42,17156.17,12.63,0.0,0.21,1.32,0.17,0.01,19.58,0.0,0.19,1.24,0.16,0.01,3140.42,17156.17,11.15,0.0,0.09,1.32,0.17,0.0,18.19,0.0,0.08,1.24,0.16,0.0,2900.00,17156.17,6.71,0.0,0.04,1.31,0.19,0.01,14.41,0.0,0.04,1.23,0.18,0.01,14.50,149.50,237.00,7.70,156.00,102.00,138.51000000000002,0.00,11.23,0.00,0.00,0.94,633781.58,0.00,51387.70,0.00,0.00,4282.31,0.00,0.00,0.00,0.00,0.00,0.00,516.28,0.00,15.16,0.89,-1.78,0.00,2415249.92,0.00,69356.84,4079.81,-8159.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,85.66000000000001,78.82000000000001,87.27,80.33000000000001,91.74,84.12999999999998
10774-0009-4,fire tube,17.5,"Air Heater, Economizer, นำคอนเดนเสทกลับมาใช้",10.0,แกลบ,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,16854.94,13.35,16875.00,139.80,1.60,550.00,49.09,12850.00,13.21,12873.00,144.00,2.00,1155.00,22.29,3143.04,17156.17,7.57,0.0,0.14,2.62,0.2,0.02,15.21,0.0,0.13,2.46,0.19,0.02,3143.04,17156.17,9.77,0.0,0.06,2.63,0.2,0.0,16.9,0.0,0.06,2.46,0.18,0.0,2300.00,17156.17,6.99,0.0,0.09,2.62,0.28,0.01,14.67,0.0,0.08,2.46,0.26,0.01,9.60,154.30,288.00,9.52,151.80,196.00,1528.0999999999985,0.00,-1532.29,191.54,0.00,-383.07,7164045.230000019,0.00,-7164045.25,895505.66,0.00,-1791011.31,0.00,0.00,0.00,0.00,0.00,0.00,50.81999999999999,0.00,4.38,0.00,-7.01,0.88,237620.88999999998,0.00,20484.56,0.00,-32775.30,4096.91,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,89.45,81.99000000000001,87.34,80.39999999999999,90.00999999999999,82.52
10774-0009-5,fire tube,17.5,"Air Heater, Economizer, นำคอนเดนเสทกลับมาใช้",6.0,แกลบ,Solid,  overfeed stoker (Fixed/Inclined Grate) - Auto Feed,16378.89,13.81,16416.66,140.00,1.60,489.00,53.71,16200.00,13.76,,141.50,2.00,1228.00,26.43,2984.79,17156.17,10.97,0.0,0.2,1.57,0.21,0.02,18.03,0.0,0.19,1.47,0.2,0.02,2984.79,17156.17,10.31,0.0,0.1,1.57,0.21,0.0,17.41,0.0,0.09,1.47,0.2,0.0,2900.00,17156.17,6.13,0.0,0.04,1.56,0.22,0.01,13.87,0.0,0.04,1.46,0.21,0.01,13.10,156.70,281.00,7.20,155.10,122.00,59.56000000000001,0.00,9.03,0.00,0.00,1.81,272586.11,0.00,41300.93,0.00,0.00,8260.19,0.00,0.00,0.00,0.00,0.00,0.00,411.17,0.00,13.90,0.87,-0.87,0.87,1923881.2800000003,0.00,63599.38,3974.96,-3974.96,3974.96,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,87.03000000000002,80.09,87.81000000000002,80.83,92.03999999999999,84.41
10211-0013-1,fire tube,12.0,นำคอนเดนเสทกลับมาใช้,15.0,ไม้ฟืน,Solid,  overfeed stoker (Fixed/Inclined Grate) - ใช้แรงงานคน,0.00,8.00,7190.46,92.40,225.00,7837.00,206.43,0.00,8.00,2407.73,92.40,267.00,5280.00,371.57,1037.98,22711.15,26.39,0.0,3.99,0.07,2.68,0.35,33.96,0.0,3.71,0.06,2.5,0.33,1037.98,22711.15,11.67,0.0,1.5,0.07,0.16,0.29,20.26,0.0,1.39,0.06,0.15,0.27,347.57,22711.15,17.51,0.0,2.69,0.07,4.13,1.91,25.69,0.0,2.5,0.06,3.84,1.78,17.02,166.08,2334.89,15.60,152.30,2141.50,399.0200000000001,0.00,67.50,0.00,68.31,1.63,1133089.7899999998,0.00,191670.76,0.00,193980.05,4618.57,0.00,0.00,0.00,0.00,0.00,0.00,281.76,0.00,41.25,0.00,-46.01,-49.50,800106.4500000001,0.00,117132.70,0.00,-130648.01,-140559.24,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,ขี้เลื่อย,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,ขี้เลื่อย,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,66.52000000000001,59.43999999999999,86.31,77.86999999999999,73.69000000000001,66.13
10309-1001-1,fire tube,6.0,นำคอนเดนเสทกลับมาใช้,11.0,กะลามะพร้าวและกะลาปาล์ม,Solid,  overfeed stoker (Fixed/Inclined Grate) - ใช้แรงงานคน,,9.00,3942.00,95.00,110.00,1763.00,78.25,,9.00,3980.00,95.00,110.00,1750.00,78.25,764.20,20515.05,18.69,0.0,0.18,0.26,0.93,0.23,27.0,0.0,0.17,0.25,0.89,0.22,764.20,20515.05,12.62,0.0,0.05,0.26,0.93,0.23,21.18,0.0,0.05,0.25,0.89,0.22,764.20,20515.05,16.39,0.0,0.06,0.26,0.93,0.23,24.79,0.0,0.06,0.25,0.89,0.22,12.55,250.00,259.00,11.20,252.00,108.00,162.06,0.00,3.47,0.00,0.00,0.00,905944.6699999999,0.00,19370.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,64.28999999999999,0.00,3.34,0.00,0.00,0.00,359401.77999999997,0.00,18670.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,79.70999999999998,71.47,85.90999999999998,77.41,82.12999999999998,73.79
10309-1001-2,fire tube,6.0,นำคอนเดนเสทกลับมาใช้,11.0,กะลามะพร้าวและกะลาปาล์ม,Solid,  overfeed stoker (Traveling Grate) - ใช้แรงงานคน,,9.00,3442.00,95.00,110.00,1650.00,62.58,,9.00,3460.00,95.00,110.00,1640.00,62.58,682.10,20515.05,21.21,0.0,0.2,0.45,1.3,0.21,29.56,0.0,0.19,0.43,1.24,0.2,682.10,20515.05,12.27,0.0,0.05,0.45,0.87,0.21,20.99,0.0,0.05,0.43,0.83,0.2,680.00,20515.05,16.26,0.0,0.15,0.45,1.3,0.21,24.82,0.0,0.15,0.43,1.25,0.2,13.80,246.00,246.00,11.50,245.00,250.00,94.20,0.00,1.58,0.00,4.53,0.00,584428.3500000001,0.00,9805.85,0.00,28110.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,54.989999999999995,0.00,0.56,0.00,0.00,0.00,341236.16,0.00,3446.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,76.63,68.38,86.15,77.5,81.63,73.14999999999999
29309-0054-1,fire tube,3.0,นำคอนเดนเสทกลับมาใช้,14.0,ชีวมวลอัดเมล็ด,Solid,  แบบลอยตัว (Suspension),,4.87,792.54,50.00,364.00,4089.00,70.55,,4.24,922.70,62.33,136.00,1930.00,65.01,118.68,19213.27,13.15,0.0,0.99,0.06,3.05,1.52,20.42,0.0,0.93,0.05,2.85,1.42,118.68,19213.27,8.69,0.0,0.47,0.0,1.72,1.2,16.26,0.0,0.43,0.0,1.61,1.12,132.22,19213.27,11.33,0.0,0.68,0.0,0.74,1.04,18.73,0.0,0.63,0.0,0.69,0.97,12.73,180.11,1348.00,11.08,195.23,1107.50,9.21,0.00,1.07,0.12,2.74,0.66,75628.48,0.00,8817.67,1017.42,22552.90,5426.26,30000.00,0.00,30000.00,0.00,0.00,0.00,3.8200000000000003,0.00,0.65,0.13,4.86,1.01,31476.080000000016,0.00,5361.32,1037.67,39950.45,8301.39,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,81.23,74.33,87.92,80.57999999999998,86.21,78.98
29309-0054-2,fire tube,3.0,นำคอนเดนเสทกลับมาใช้,14.0,ชีวมวลอัดเมล็ด,Solid,  แบบลอยตัว (Suspension),,4.88,988.14,50.00,365.00,4089.00,88.20,,4.42,620.48,63.73,136.00,1096.00,76.98,169.33,19213.27,12.46,0.0,1.18,0.34,1.81,1.22,19.78,0.0,1.1,0.32,1.69,1.14,169.33,19200.38,7.23,0.0,0.01,0.0,1.27,1.22,14.9,0.0,0.01,0.0,1.18,1.14,93.65,19213.27,12.11,0.0,0.75,0.0,1.98,1.74,19.46,0.0,0.7,0.0,1.85,1.62,11.00,211.71,2031.00,13.04,185.88,1034.08,3.790000000000001,0.00,0.85,0.25,0.39,0.00,31231.019999999997,0.00,6986.67,2030.32,3224.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.269999999999999,0.00,0.33,0.26,-0.13,-0.40,2238.96,0.00,2750.75,2175.01,-1087.51,-3326.49,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,82.98999999999998,75.97000000000001,90.27,82.76999999999998,83.42,76.36999999999999
10501-1004-2,fire tube,3.2,Economizer,7.0,น้ำมันเตาเอ,Liquid,แบบใช้ความดันน้ำมัน (Pressure Atomized)  ,840.28,8.73,1200.00,82.00,265.00,884.00,359.72,,8.73,1000.00,82.00,124.00,2983.00,41.56,59.10,43369.42,8.82,0.0,0.14,0.0,3.11,5.89,14.61,0.0,0.13,0.0,2.91,5.52,59.10,43369.42,8.29,0.0,0.13,0.0,0.61,3.97,14.1,0.0,0.12,0.0,0.57,3.72,60.00,43369.42,8.61,0.0,0.09,0.0,3.06,0.67,14.41,0.0,0.08,0.0,2.87,0.62,6.20,193.00,314.00,4.20,207.70,225.00,3.22,0.00,0.06,0.00,15.21,11.68,56800.56999999999,0.00,1071.71,0.00,267927.28,205768.15,0.00,0.00,0.00,0.00,112400.00,0.00,1.27,0.00,0.30,0.00,0.30,31.53,22346.359999999982,0.00,5320.57,0.00,5320.57,555467.27,0.00,0.00,0.00,0.00,112400.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,82.04,76.83000000000001,87.00000000000001,81.49000000000001,87.57,82.02
10611-1070-1,fire tube,10.0,,7.0,แกลบ,Solid,  แบบไซโคลน (Cyclone),7920.00,7.00,8650.00,35.00,640.00,7590.00,729.00,7920.00,7.00,8650.00,35.00,640.00,7590.00,729.00,1733.00,14980.00,9.15,0.0,0.0,3.17,0.46,1.9,16.61,0.0,0.0,3.0,0.43,1.79,1733.00,14980.00,9.15,0.0,0.0,3.17,0.05,0.45,16.61,0.0,0.0,3.0,0.05,0.42,1733.00,14980.00,9.15,0.0,0.0,3.17,0.46,1.9,16.61,0.0,0.0,3.0,0.43,1.79,8.70,185.50,13.00,8.70,185.50,13.00,0.00,0.00,0.00,0.00,13.740000000000002,48.62,0.00,0.00,0.00,0.00,54834.93000000001,193928.47,0.00,0.00,0.00,0.00,20000.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,85.32,78.16999999999999,87.17999999999999,79.92,85.32,78.16999999999999
10309-1004-1,fire tube,12.0,นำคอนเดนเสทกลับมาใช้,3.0,กะลามะพร้าวและกะลาปาล์ม,Solid,  overfeed stoker (Traveling Grate) - Auto Feed,,9.00,7180.00,98.00,125.00,1463.00,122.69,,9.00,7280.00,98.00,125.00,1450.00,122.60,1480.00,20512.04,18.11,0.0,0.66,0.51,0.53,0.18,26.21,0.0,0.63,0.48,0.51,0.17,1480.00,20512.04,10.97,0.0,0.05,0.51,0.53,0.18,19.37,0.0,0.05,0.48,0.51,0.17,1480.00,20512.04,14.96,0.0,0.29,0.51,0.53,0.18,23.19,0.0,0.27,0.48,0.51,0.17,14.08,210.50,763.00,12.50,211.00,412.00,158.99,0.00,13.56,0.00,0.00,0.00,880333.78,0.00,75105.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,73.74000000000001,0.00,8.63,0.00,0.00,0.00,408296.46,0.00,47806.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,80.00999999999999,71.99999999999999,87.75999999999999,79.41999999999999,83.52999999999997,75.38
10772-1003-1,hybrid,5.0,"Economizer, นำคอนเดนเสทกลับมาใช้",13.0,กะลาปาล์ม,Solid,  underfeed stoker,578.00,6.50,625.00,70.00,273.00,1210.00,46.80,925.00,6.50,1000.00,70.00,273.00,1210.00,141.01,131.00,18267.00,13.48,0.0,0.23,1.26,0.55,1.14,24.55,0.0,0.22,1.19,0.53,1.08,131.00,18267.00,9.56,0.0,0.16,0.52,0.55,0.3,20.84,0.0,0.15,0.49,0.53,0.29,131.00,18267.00,10.91,0.0,0.07,1.26,0.55,3.46,22.12,0.0,0.07,1.19,0.53,3.28,12.80,171.00,300.00,10.70,171.00,126.00,20.180000000000003,0.00,0.36,3.81,0.00,4.33,132168.05,0.00,2360.14,24950.09,0.00,28321.72,0.00,0.00,0.00,0.00,20000.00,0.00,13.78,0.00,0.86,0.00,0.00,-12.45,90263.4,0.00,5619.51,0.00,0.00,-81482.93,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,83.33999999999999,72.43,88.91000000000001,77.69999999999999,83.75000000000001,72.81
20131-0033-1,fire tube,5.0,"นำคอนเดนเสทกลับมาใช้, Economizer",24.0,NG,Gas, แบบผสมกันภายในหัวเผา (Nozzle-mix burner) ,2497.12,8.54,,115.70,40.00,3048.00,33.33,1942.87,8.00,,111.00,39.00,1029.00,76.81,149.30,46453.76,10.82,0.0,0.05,0.0,1.12,0.13,21.62,0.0,0.04,0.0,0.98,0.11,149.30,46453.76,9.29,0.0,0.0,0.0,0.55,0.11,20.28,0.0,0.0,0.0,0.48,0.1,107.74,51406.88,8.01,0.0,0.01,0.0,0.6,0.39,18.08,0.0,0.01,0.0,0.54,0.35,4.40,212.40,117.00,1.07,201.93,50.90,19.12,0.00,0.63,0.00,7.13,0.25,294207.18,0.00,9614.62,0.00,109606.64,3845.85,30000.00,0.00,0.00,0.00,30000.00,0.00,39.49999999999999,0.00,0.50,0.00,6.45,-3.22,535686.5499999999,0.00,7625.43,0.00,99130.62,-49565.31,15000.00,0.00,15000.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,ก๊าซชีวภาพ,"20,470.29",0.9500000000000001,22.51,"304,188.50","30,000.00",0.09,"-187,066.97",-0.008,-205.71,"-2,779,815.18",0.00,0.00,,"73,446.86",0.003,83.33,"2,350,299.52","30,000,000.00",12.76,"500,000.00",0.023,567.29,"16,000,000.00",0.00,0.00,87.88000000000001,77.24999999999999,90.05000000000001,79.14,90.99,81.02
13122-0053-1,water tube,18.0,นำคอนเดนเสทกลับมาใช้,14.0,กะลาปาล์ม,Solid,  overfeed stoker (Traveling Grate) - Auto Feed,12393.84,7.39,12466.51,96.22,51.31,2823.00,72.60,11882.40,7.38,11955.00,96.20,51.31,2823.00,72.60,2587.33,18673.00,14.74,0.0,0.29,0.58,0.44,0.06,25.41,0.0,0.27,0.55,0.42,0.06,2587.33,18673.00,10.65,0.0,0.29,0.58,0.44,0.06,21.52,0.0,0.27,0.55,0.42,0.06,2587.33,18673.00,12.32,0.0,0.28,0.58,0.44,0.06,23.11,0.0,0.26,0.55,0.42,0.06,9.95,236.00,505.00,8.02,229.50,582.24,231.33,0.00,0.00,0.00,0.00,0.00,2282544.78,0.00,0.00,0.00,0.00,0.00,3000000.00,0.00,0.00,0.00,0.00,0.00,139.51,0.00,0.58,0.00,0.00,0.00,1376628.45,0.00,5688.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,83.89,73.29,87.97999999999999,77.18,86.32000000000001,75.6
10622-0022-1,fire tube,20.0,นำคอนเดนเสทกลับมาใช้,6.0, Biogas ,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,5025.34,12.00,5350.00,101.00,107.00,1750.00,324.60,5025.00,12.00,5350.00,101.00,107.00,4476.00,213.00,388.00,34643.00,3.07,0.0,0.06,0.0,0.42,0.97,6.15,0.0,0.06,0.0,0.41,0.94,388.00,34643.00,3.07,0.0,0.06,0.0,0.05,0.9,6.14,0.0,0.06,0.0,0.05,0.87,388.00,34643.00,3.07,0.0,0.06,0.0,0.42,0.64,6.15,0.0,0.06,0.0,0.41,0.62,1.60,247.20,573.00,1.60,247.20,573.00,0.00,0.00,0.00,0.00,4.8,0.91,0.00,0.00,0.00,0.00,39354.55,7445.45,0.00,0.00,0.00,0.00,20000.00,0.00,0.00,0.00,0.00,0.00,0.00,4.31,0.00,0.00,0.00,0.00,0.00,35360.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,95.48,92.44,95.92,92.88,95.81,92.75999999999999
10622-0034-1,fire tube,10.0,นำคอนเดนเสทกลับมาใช้,6.0, Biogas ,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,3334.06,12.00,4000.00,101.00,107.00,859.00,495.64,3334.00,12.00,4000.00,101.00,107.00,4503.00,241.50,262.00,34643.00,5.47,0.0,0.51,0.0,0.51,2.2,8.46,0.0,0.49,0.0,0.5,2.13,262.00,34643.00,2.86,0.0,0.02,0.0,0.06,0.35,5.94,0.0,0.02,0.0,0.06,0.34,262.00,34643.00,3.2,0.0,0.0,0.0,0.51,1.07,6.27,0.0,0.0,0.0,0.5,1.04,12.10,227.00,2180.00,5.50,218.00,13.70,34.26,0.00,6.43,0.00,5.91,24.29,280488.00,0.00,52658.67,0.00,48360.00,198813.33,0.00,0.00,0.00,0.00,20000.00,0.00,30.250000000000004,0.00,6.79,0.00,0.00,15.05,247551.85,0.00,55617.39,0.00,0.00,123230.69,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,91.30999999999999,88.42,96.71000000000001,93.64,95.22,92.19
11041-0002-1,fire tube,4.0,,7.0,น้ำมันเตา,Liquid,แบบใช้ความดันน้ำมัน (Pressure Atomized)  ,315.00,4.00,348.00,30.00,388.00,4080.00,33.40,315.00,4.00,348.00,30.00,57.75,941.00,23.68,24.00,43310.00,7.14,0.0,0.0,0.0,2.86,1.17,13.03,0.0,0.0,0.0,2.68,1.1,24.00,43310.00,7.14,0.0,0.0,0.0,1.49,0.24,13.03,0.0,0.0,0.0,1.4,0.22,24.00,43310.00,7.14,0.0,0.0,0.0,2.86,0.83,13.03,0.0,0.0,0.0,2.68,0.78,3.40,179.00,13.70,3.40,179.00,13.70,0.00,0.00,0.00,0.00,92.74,62.95,0.00,0.00,0.00,0.00,1643449.51,1115626.35,0.00,0.00,0.00,0.00,20000.00,0.00,0.00,0.00,0.00,0.00,0.00,23.47,0.00,0.00,0.00,0.00,0.00,416051.03,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,88.83,83.19,91.13000000000001,85.35,89.17,83.50999999999999
11041-0002-2,fire tube,3.2,,12.0,น้ำมันเตา,Liquid,แบบใช้ความดันน้ำมัน (Pressure Atomized)  ,1154.71,4.00,1278.75,30.00,388.00,4000.00,124.00,1154.00,4.00,1278.75,30.00,57.75,3028.00,29.00,81.00,43310.00,8.14,0.0,0.0,0.0,0.84,1.94,13.97,0.0,0.0,0.0,0.79,1.81,81.00,43310.00,7.66,0.0,0.0,0.0,0.3,0.39,13.52,0.0,0.0,0.0,0.28,0.37,81.00,43310.00,8.14,0.0,0.0,0.0,0.84,0.45,13.97,0.0,0.0,0.0,0.79,0.42,3.40,200.00,2.80,3.40,200.00,2.80,24.23,0.00,0.00,0.00,27.26,78.25,429427.99000000005,0.00,0.00,0.00,483106.68,1386695.10,0.00,0.00,0.00,0.00,20000.00,0.00,0.00,0.00,0.00,0.00,0.00,75.99,0.00,0.00,0.00,0.00,0.00,1346691.72,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,89.08,83.42999999999999,91.65,85.83,90.57,84.82
19202-0003-1,fire tube,10.0,นำคอนเดนเสทกลับมาใช้,15.0,ก๊าซชีวภาพ,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,,9.00,5494.01,92.00,10.00,760.00,72.28,,9.00,5462.00,92.00,10.00,760.00,72.28,882.27,20150.00,14.36,0.0,0.04,0.0,0.31,0.16,23.74,0.0,0.03,0.0,0.27,0.14,882.27,20150.00,9.98,0.0,0.0,0.0,0.31,0.16,19.83,0.0,0.0,0.0,0.27,0.14,860.10,20150.00,11.57,0.0,0.01,0.0,0.32,0.16,21.25,0.0,0.01,0.0,0.28,0.14,9.56,198.50,56.00,6.39,198.00,22.00,147.5,0.00,1.35,0.00,0.00,0.00,118062.90000000001,0.00,1078.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,95.62,0.00,1.03,0.00,-0.34,0.00,76542.61000000002,0.00,823.04,0.00,-274.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,85.13,75.82000000000001,89.55,79.76,87.94000000000001,78.32
19202-0003-2,fire tube,10.0,นำคอนเดนเสทกลับมาใช้,6.0,ก๊าซชีวภาพ,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,,8.90,5745.17,91.50,10.00,850.00,67.59,,8.90,5780.00,91.50,10.00,850.00,67.59,940.49,20150.00,15.73,0.0,0.04,0.0,0.22,0.14,24.95,0.0,0.03,0.0,0.2,0.12,940.49,20150.00,10.01,0.0,0.0,0.0,0.22,0.14,19.85,0.0,0.0,0.0,0.2,0.12,940.49,20150.00,12.04,0.0,0.03,0.0,0.22,0.14,21.66,0.0,0.02,0.0,0.2,0.12,10.60,196.20,54.00,7.12,196.20,56.00,199.33,0.00,1.39,0.00,0.00,0.00,159541.84,0.00,1115.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,131.57999999999998,0.00,0.36,0.00,0.00,0.00,105318.12999999999,0.00,285.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,83.86999999999999,74.69999999999999,89.63,79.83,87.57000000000001,78.0
10420-1015-2,water tube,45.0,,3.0,เส้นใยปาล์ม,Solid,  overfeed stoker (Vibrating Grate Stoker),40380.00,43.00,40783.00,100.00,25.00,1450.00,72.00,40380.00,43.00,40380.00,100.00,25.00,1450.00,72.00,13125.00,16696.00,7.49,0.74,2.02,0.32,0.39,0.03,20.27,0.72,1.96,0.31,0.38,0.03,13125.00,16696.00,4.51,0.74,0.22,0.32,0.39,0.03,17.39,0.72,0.21,0.31,0.38,0.03,13125.00,16696.00,7.49,0.74,0.29,0.32,0.39,0.03,20.27,0.72,0.28,0.31,0.38,0.03,9.27,178.35,5301.89,8.40,187.50,835.63,569.49,0.00,343.99,0.00,0.00,0.00,2290593.99,0.00,1383580.26,0.00,0.00,0.00,5000000.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,340.98,0.00,0.00,0.00,0.00,0.00,1371499.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,89.01000000000002,76.33000000000001,93.79,80.96000000000001,90.74000000000001,78.01
29309-1052-1,fire tube,4.2,"Economizer, นำคอนเดนเสทกลับมาใช้",8.0,Natural Gas,Gas, แบบผสมกันภายในหัวเผา (Nozzle-mix burner) ,0.00,6.00,456.95,44.20,140.00,595.00,107.51,393.02,4.80,439.71,64.60,1236.00,11640.00,46.69,24.23,47794.41,11.6,0.0,0.0,0.0,0.65,3.43,22.0,0.0,0.0,0.0,0.57,3.03,24.23,47794.41,8.54,0.0,0.0,0.0,0.65,0.58,19.3,0.0,0.0,0.0,0.57,0.51,25.59,47794.41,8.82,0.0,0.01,0.0,1.44,1.11,19.55,0.0,0.01,0.0,1.27,0.98,7.30,191.60,15.00,2.57,193.22,35.32,1.39,0.00,0.00,0.00,0.00,1.30,26375.409999999996,0.00,0.00,0.00,0.00,24565.38,0.00,0.00,0.00,0.00,0.00,0.00,1.28,0.00,-0.00,0.00,-0.37,1.08,24423.309999999998,0.00,-87.85,0.00,-6940.47,20382.14,0.00,0.00,0.00,0.00,0.00,0.00,ก๊าซธรรมชาติ,133.72,0.005,0.13,"2,527.48",0.00,0.00,217.63,0.009000000000000001,0.21,"4,113.19",0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,84.32,74.4,90.23,79.62,88.62,78.19
17099-0008-1,fire tube,10.0,นำคอนเดนเสทกลับมาใช้,15.0,บิทูมินัส,Solid,  Circulating fluidized bed,3612.50,9.60,3800.00,127.00,150.00,3200.00,178.12,3650.00,9.60,3800.00,127.00,150.00,3200.00,178.12,536.75,23906.69,24.26,0.0,0.39,0.45,0.38,0.36,30.74,0.0,0.36,0.43,0.35,0.34,536.75,23906.69,21.1,0.0,0.33,0.45,0.38,0.36,27.76,0.0,0.31,0.43,0.35,0.34,536.75,23906.69,17.35,0.0,0.26,0.45,0.38,0.36,24.23,0.0,0.25,0.43,0.35,0.34,13.20,210.00,338.00,10.20,210.00,320.00,77.23,0.00,1.47,0.00,0.00,0.00,401219.6,0.00,7618.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,160.82,0.00,3.03,0.00,0.00,0.00,835373.86,0.00,15716.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,74.16,67.78,77.38000000000001,70.80999999999999,81.2,74.39999999999999
24109-0005-1,fire tube,6.5,นำคอนเดนเสทกลับมาใช้,27.0,น้ำมันเตาซี,Liquid,แบบใช้ความดันน้ำมัน (Pressure Atomized)  ,2044.89,6.50,2072.97,75.00,42.00,3100.00,28.08,,6.50,2110.00,75.00,42.00,3100.00,28.08,144.98,43192.79,8.16,0.0,0.02,0.0,0.66,0.17,13.18,0.0,0.02,0.0,0.63,0.16,144.98,43192.79,6.46,0.0,0.02,0.0,0.66,0.17,11.57,0.0,0.02,0.0,0.63,0.16,144.98,43192.79,7.1,0.0,0.02,0.0,0.66,0.17,12.17,0.0,0.02,0.0,0.63,0.16,9.10,153.90,38.00,5.60,166.90,70.00,110.81,0.00,0.00,0.00,0.00,0.00,1726509.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,69.63,0.00,0.00,0.00,0.00,0.00,1084965.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,90.99000000000001,86.01,92.69000000000001,87.62000000000002,92.05000000000001,87.02000000000001
10502-0006-1,fire tube,13.0,,22.0,NG,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,,8.00,4514.56,81.40,256.00,1630.00,709.30,,8.00,6086.96,88.90,85.00,1630.00,337.57,229.74,50000.00,11.51,0.0,0.0,0.0,0.33,2.64,21.46,0.0,0.0,0.0,0.3,2.34,229.74,50000.00,7.77,0.0,0.0,0.0,0.33,1.13,18.14,0.0,0.0,0.0,0.3,1.0,338.55,50000.00,9.63,0.0,0.0,0.0,0.22,0.9,19.8,0.0,0.0,0.0,0.2,0.8,9.88,177.42,0.00,8.65,166.32,0.00,2.62,0.00,0.00,0.00,0.00,1.06,995789.0800000001,0.00,0.00,0.00,0.00,402044.27,30000.00,0.00,0.00,0.00,0.00,100000.00,1.329999999999999,0.00,0.00,0.00,0.08,1.24,508289.8700000001,0.00,0.00,0.00,29740.50,470440.68,0.00,0.00,0.00,0.00,0.00,120000.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,85.52,75.89999999999999,90.77000000000001,80.56,89.25,79.2
10502-0006-2,fire tube,13.0,,22.0,NG,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,,8.00,3398.06,81.40,256.00,1630.00,533.68,,8.00,6280.19,88.90,85.00,1630.00,327.49,170.72,50000.00,9.59,0.0,0.0,0.0,0.42,2.67,19.76,0.0,0.0,0.0,0.37,2.37,170.72,50000.00,7.73,0.0,0.0,0.0,0.42,1.52,18.11,0.0,0.0,0.0,0.37,1.35,333.65,50000.00,7.71,0.0,0.0,0.0,0.17,0.77,18.09,0.0,0.0,0.0,0.15,0.68,7.38,178.82,0.00,6.75,158.48,0.00,1.31,0.00,0.00,0.00,0.00,0.81,497643.91000000003,0.00,0.00,0.00,0.00,307683.33,0.00,0.00,0.00,0.00,0.00,100000.00,1.31,0.00,0.00,0.00,0.17,1.32,497530.54,0.00,0.00,0.00,66160.98,502823.47,0.00,0.00,0.00,0.00,0.00,120000.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,87.32,77.49999999999999,90.33,80.17,91.35000000000001,81.07999999999998
17099-0007-1,water tube,120.0,"Economizer, นำคอนเดนเสทกลับมาใช้",23.0,ถ่านหิน,Solid,  overfeed stoker (Traveling Grate) - Auto Feed,59579.27,83.89,,132.16,4.50,12.00,1163.78,61560.00,82.24,62727.88,132.43,3.00,12.00,1167.88,10687.59,24132.55,17.63,0.0,0.01,1.31,0.22,0.42,22.82,0.0,0.01,1.26,0.21,0.41,10687.59,24132.55,15.13,0.0,0.0,1.31,0.22,0.42,20.42,0.0,0.0,1.26,0.21,0.41,11000.00,24132.55,14.15,0.0,0.02,1.31,0.18,0.4,19.47,0.0,0.02,1.26,0.17,0.38,9.66,243.86,15.20,7.32,239.11,48.74,1310.30,0.00,5.24,0.00,0.00,0.00,6651589.699999999,0.00,26606.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-24.919999999999845,0.00,-5.18,0.00,20.73,10.37,9156005.639999999,0.00,-26310.36,0.00,105241.44,52620.72,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,80.41,75.29,82.92,77.7,83.93999999999998,78.7
17099-0007-2,water tube,120.0,"Economizer, นำคอนเดนเสทกลับมาใช้",23.0,ถ่านหิน,Solid,  overfeed stoker (Traveling Grate) - Auto Feed,61709.00,83.63,,132.52,4.50,12.00,1072.35,63540.00,82.30,64615.20,132.99,3.00,12.00,1075.20,12500.00,24132.55,19.06,0.0,0.07,1.31,0.14,0.32,24.2,0.0,0.06,1.26,0.13,0.31,12500.00,24132.55,14.38,0.0,0.06,1.31,0.14,0.32,19.69,0.0,0.06,1.26,0.13,0.31,12310.00,24132.55,18.64,0.0,0.04,1.31,0.18,0.33,23.8,0.0,0.04,1.26,0.17,0.31,11.02,240.86,87.80,10.51,236.67,54.54,2434.22,0.00,5.19,0.00,0.00,0.00,12357062.21,0.00,26347.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,232.98999999999998,0.00,16.26,0.00,-21.67,-5.42,1182788.23,0.00,82520.11,0.00,-110026.81,-27506.70,0.00,0.00,0.00,15.06,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,79.10000000000001,74.03999999999999,83.79,78.55,79.49999999999999,74.41999999999999
22199-0041-1,water tube,15.0,Economizer,6.0,กะลาปาล์ม,Solid,  overfeed stoker (Traveling Grate) - Auto Feed,,8.70,5984.30,50.00,136.00,1318.00,892.97,,8.70,5459.45,50.00,135.00,2743.07,300.42,1413.93,17408.09,35.66,0.0,0.54,0.46,0.26,2.52,44.44,0.0,0.5,0.43,0.24,2.37,1413.93,17408.09,21.84,0.0,0.0,0.46,0.26,0.7,31.45,0.0,0.0,0.43,0.24,0.66,1298.43,17408.09,16.17,0.0,0.36,0.48,0.28,0.92,26.13,0.0,0.33,0.45,0.27,0.86,13.80,270.00,430.00,13.54,142.88,296.50,264.12,0.00,10.33,0.00,0.00,34.81,2876678.0700000003,0.00,112484.15,0.00,0.00,379113.26,300000.00,0.00,0.00,0.00,0.00,0.00,349.52000000000004,0.00,3.23,-0.36,-0.36,28.71,3806769.7800000003,0.00,35175.49,-3908.39,-3908.39,312671.03,300000.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,60.56,52.02,76.74,67.22,81.78999999999999,71.96000000000001
10301-0008-1,water tube,10.0,,3.0,น้ำมันเตา,Liquid,แบบใช้ไอน้ำ หรืออากาศ (Steam or Air Atomized)  ,2186.40,8.00,2871.40,34.20,32.00,1121.80,685.00,2186.40,8.00,2871.40,31.50,32.00,1121.80,685.00,390.00,43347.33,8.16,0.0,0.0,0.0,0.26,0.54,13.63,0.0,0.0,0.0,0.24,0.51,390.00,43325.65,8.14,0.0,0.0,0.0,0.26,0.54,13.61,0.0,0.0,0.0,0.24,0.51,341.25,43325.65,7.44,0.0,0.0,0.0,0.29,0.67,12.96,0.0,0.0,0.0,0.28,0.63,6.64,180.70,1.25,5.50,178.70,1.40,0.21,0.00,0.00,0.00,0.00,0.00,3087.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,8.579999999999998,0.00,0.00,0.00,-0.36,-1.55,121083.53,0.00,0.00,0.00,-5045.15,-21862.33,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,91.03999999999999,85.62,91.05999999999999,85.64,91.6,86.13
10301-0008-2,water tube,6.0,,17.0,น้ำมันเตา C,Liquid,แบบใช้ไอน้ำ หรืออากาศ (Steam or Air Atomized)  ,1844.80,7.90,1800.00,32.70,34.00,337.80,55.17,1844.80,7.90,2871.40,34.20,34.00,337.80,55.17,222.50,43325.65,9.71,0.0,0.0,0.0,0.26,0.12,15.09,0.0,0.0,0.0,0.25,0.11,222.50,43325.65,9.22,0.0,0.0,0.0,0.26,0.12,14.63,0.0,0.0,0.0,0.25,0.11,222.50,43325.65,8.24,0.0,0.0,0.0,0.45,0.12,13.71,0.0,0.0,0.0,0.43,0.11,7.41,199.70,10.25,5.20,197.20,1.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,89.90999999999998,84.55,90.39999999999999,85.01,91.19,85.74999999999999
10212-1019-1,fire tube,5.0,Oil Heater,4.0,น้ำมันเตา C,Liquid,แบบใช้ความดันน้ำมัน (Pressure Atomized)  ,3360.00,7.70,,74.40,309.00,3244.00,444.88,3954.78,7.67,4339.32,68.13,257.00,3646.00,384.54,265.00,43281.11,12.67,0.0,0.0,0.0,0.23,1.65,17.82,0.0,0.0,0.0,0.21,1.56,265.00,43281.11,9.63,0.0,0.0,0.0,0.23,1.35,14.97,0.0,0.0,0.0,0.21,1.27,302.87,43281.11,12.25,0.0,0.0,0.0,0.16,1.33,17.43,0.0,0.0,0.0,0.15,1.25,3.36,300.60,5.00,2.90,307.63,3.80,54.62,0.00,0.00,0.00,0.00,5.39,1002881.5499999999,0.00,0.00,0.00,0.00,98968.58,0.00,0.00,0.00,0.00,0.00,0.00,7.70,0.00,0.00,0.00,1.28,5.86,141312.87000000005,0.00,0.00,0.00,23552.16,107667.00,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,85.44999999999999,80.41000000000001,88.79,83.55000000000001,86.26,81.16999999999999
10112-0003-1,fire tube,3.0,นำคอนเดนเสทกลับมาใช้,14.0,LPG,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,,6.51,1808.00,56.80,406.00,512.00,141.00,,5.80,1965.00,80.00,1379.00,13730.00,197.35,106.78,50150.00,10.55,0.0,0.0,0.0,0.37,1.28,17.85,0.0,0.0,0.0,0.34,1.17,106.78,50150.00,5.44,0.0,0.0,0.0,0.37,0.2,13.16,0.0,0.0,0.0,0.34,0.19,94.71,50150.00,8.98,0.0,0.0,0.0,0.68,1.61,16.41,0.0,0.0,0.0,0.62,1.48,7.30,208.00,0.00,4.20,214.70,0.00,13.92,0.00,0.00,0.00,0.00,2.94,305924.41000000003,0.00,0.00,0.00,0.00,64657.24,0.00,0.00,0.00,0.00,0.00,0.00,4.50,0.00,0.00,0.00,-0.89,-0.95,98879.87,0.00,0.00,0.00,-19524.06,-20783.68,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,87.8,80.64,93.99,86.31,88.72999999999999,81.49
11011-0004-2,fire tube,10.96,"นำคอนเดนเสทกลับมาใช้, Oil Heater",34.0,น้ำมันเตา C,Liquid,แบบใช้ความดันน้ำมัน (Pressure Atomized)  ,3919.33,7.00,4666.67,98.00,5.50,910.00,28.21,4950.00,7.00,4950.00,98.00,7.47,718.50,51.46,289.84,43202.51,8.26,0.0,0.0,0.0,0.15,0.06,13.65,0.0,0.0,0.0,0.14,0.06,289.84,43202.51,6.65,0.0,0.0,0.0,0.15,0.0,12.13,0.0,0.0,0.0,0.14,0.0,309.24,44087.00,8.08,0.0,0.0,0.0,0.14,0.11,13.37,0.0,0.0,0.0,0.13,0.1,6.62,177.31,0.00,5.72,186.53,0.00,12.389999999999999,0.00,0.00,0.00,0.00,0.46,185207.46999999997,0.00,0.00,0.00,0.00,6902.14,0.00,0.00,0.00,0.00,10000.00,0.00,1.4,0.00,0.00,0.00,0.08,-0.38,20698.14,0.00,0.00,0.00,1149.90,-5749.49,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,91.52999999999999,86.14999999999999,93.19999999999999,87.73,91.67,86.4
10211-0003-1,fire tube,10.0,,50.0,ก๊าซธรรมชาติ,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,,10.00,2889.74,44.60,282.00,3200.00,254.65,2805.21,8.50,3486.24,40.00,210.00,1075.00,681.03,208.21,45095.48,14.08,0.0,0.04,0.0,1.09,1.78,24.79,0.0,0.04,0.0,0.96,1.56,208.21,45095.48,14.08,0.0,0.04,0.0,1.09,1.78,24.79,0.0,0.04,0.0,0.96,1.56,530.52,45095.48,33.64,0.0,0.02,0.0,0.9,3.93,58.47,0.0,0.01,0.0,0.56,2.46,3.22,263.20,108.00,4.50,210.20,18.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-98115.91999999993,0.00,-1007.79,0.00,-9574.01,108337.44,-1279846666.83,0.00,-13126632.48,0.00,-124703008.56,1411112991.57,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,83.00999999999999,72.65,83.00999999999999,72.65,61.51,38.5
10211-0003-2,fire tube,6.0,,23.0,ก๊าซธรรมชาติ,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,1503.67,10.00,1631.46,44.60,282.00,3600.00,127.79,1310.74,8.50,1661.83,40.00,210.00,994.00,351.09,163.20,45095.48,15.65,0.0,0.07,0.0,0.8,1.14,26.17,0.0,0.06,0.0,0.7,1.0,163.20,45095.48,15.65,0.0,0.07,0.0,0.8,1.14,26.17,0.0,0.06,0.0,0.7,1.0,252.89,45095.48,19.63,0.0,0.05,0.0,0.44,1.98,29.66,0.0,0.04,0.0,0.39,1.73,9.07,209.40,108.00,12.29,197.00,55.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-2987.8300000000017,0.00,-127.14,0.00,-2288.55,5339.94,-38916901.75,0.00,-1656038.37,0.00,-29808690.62,69553611.44,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,82.34,72.07,82.34,72.07,77.9,68.17999999999999
10742-0008-1,hybrid,20.0,"Economizer, นำคอนเดนเสทกลับมาใช้",3.0,ถ่านหินบิทูมินัส ,Solid,  overfeed stoker (Step/pushing/dumping Grate Stoker),7183.08,9.50,7183.08,114.00,10.00,3120.00,23.02,11666.67,9.30,11666.67,115.00,10.20,2138.40,55.65,1274.40,24010.90,12.93,0.0,0.06,6.53,0.34,0.02,20.04,0.0,0.06,6.16,0.32,0.02,1274.40,24010.90,10.75,0.0,0.04,6.53,0.27,0.02,17.98,0.0,0.04,6.16,0.25,0.02,1836.89,24010.90,11.95,0.0,0.05,6.53,0.33,0.04,19.11,0.0,0.05,6.16,0.31,0.03,9.37,182.95,94.25,8.43,181.41,86.10,95.86,0.00,0.88,0.00,3.08,0.00,457221.94,0.00,4194.70,0.00,14681.44,0.00,12000.00,0.00,0.00,0.00,0.00,0.00,43.17999999999999,0.00,0.45,0.00,0.45,-0.89,206020.61,0.00,2123.92,0.00,2123.92,-4247.85,0.00,0.00,0.00,0.00,0.00,0.00,กะลาปาล์ม,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,80.11999999999999,73.40000000000002,82.39,75.55,81.1,74.34
32301-0006-1,water tube,15.0,Economizer,5.0,กะลาปาล์ม,Solid,  overfeed stoker (Traveling Grate) - Auto Feed,5182.00,8.70,5182.38,105.00,164.00,744.00,1142.35,,8.70,5256.89,105.00,158.00,2598.57,319.63,999.00,17408.09,40.47,0.0,0.41,0.48,0.37,2.57,48.96,0.0,0.38,0.45,0.35,2.41,999.00,17408.09,21.5,0.0,0.0,0.48,0.37,0.71,31.13,0.0,0.0,0.45,0.35,0.67,1184.78,17408.09,28.44,0.0,0.17,0.48,0.31,0.6,37.66,0.0,0.16,0.45,0.29,0.56,15.30,250.00,259.00,13.46,233.00,148.87,557.1700000000001,0.00,12.04,0.00,0.00,54.63,6068394.59,0.00,131156.66,0.00,0.00,595003.37,25000.00,0.00,0.00,0.00,0.00,0.00,388.27,0.00,7.75,0.00,1.94,63.59,4228995.67,0.00,84368.99,0.00,21092.25,692528.80,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,55.70000000000001,47.44999999999999,76.94,67.4,70.0,60.88
10801-0030-1,water tube,22.0,"Economizer, นำคอนเดนเสทกลับมาใช้",14.0,ถ่านหิน,Solid,  overfeed stoker (Fixed/Inclined Grate) - ใช้แรงงานคน,6800.00,8.10,6959.00,110.00,42.38,1533.30,131.25,,8.30,7035.00,104.50,27.00,909.40,126.67,1250.00,26813.00,22.9,0.0,1.24,1.08,0.78,0.11,28.38,0.0,1.17,1.02,0.74,0.11,1250.00,26813.00,10.35,0.0,0.83,1.08,0.78,0.11,16.49,0.0,0.79,1.02,0.74,0.11,1250.00,26813.00,10.65,0.0,0.71,1.08,0.78,0.12,16.77,0.0,0.67,1.02,0.74,0.11,13.89,209.00,1111.38,10.50,153.10,948.90,1067.01,0.00,34.86,0.00,0.00,0.00,3811105.0399999996,0.00,124506.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-43.30000000000018,0.00,45.15,0.00,0.00,-0.85,3727273.9,0.00,161261.65,0.00,0.00,-3042.67,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,73.89,68.58000000000001,86.85000000000001,80.85000000000001,86.66,80.69000000000001
11043-1001-1,fire tube,15.0,"Economizer, นำคอนเดนเสทกลับมาใช้",6.0,ก๊าซธรรมชาติ NG,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,3000.00,8.90,3000.00,127.00,30.00,2830.00,66.18,3800.00,9.00,4000.00,120.00,50.00,1360.00,31.80,181.65,45207.27,10.02,0.0,0.0,0.0,0.28,0.19,21.21,0.0,0.0,0.0,0.24,0.16,181.65,45207.27,7.98,0.0,0.0,0.0,0.2,0.09,19.43,0.0,0.0,0.0,0.18,0.07,210.86,45207.27,9.9,0.0,0.0,0.0,0.32,0.09,21.11,0.0,0.0,0.0,0.28,0.07,5.99,178.08,0.00,5.25,177.07,0.00,41.47,0.00,0.00,0.00,1.63,2.03,734393.92,0.00,0.00,0.00,28799.76,35999.70,15000.00,0.00,50000.00,0.00,80000.00,0.00,2.49,0.00,0.00,0.00,-0.83,2.07,44032.57999999999,0.00,0.00,0.00,-14677.56,36693.91,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,89.51,78.39,91.72999999999999,80.32,89.69,78.54
11043-1001-3,fire tube,10.0,"Economizer, นำคอนเดนเสทกลับมาใช้",6.0,ก็าซธรรมชาติ NG,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,5000.00,8.90,5000.00,102.00,30.00,3120.00,48.07,5500.00,8.90,5500.00,105.00,50.00,1520.00,48.07,313.27,45207.27,9.74,0.0,0.0,0.0,0.12,0.11,20.97,0.0,0.0,0.0,0.1,0.1,313.27,45207.27,8.59,0.0,0.0,0.0,0.07,0.11,19.97,0.0,0.0,0.0,0.06,0.1,316.70,47735.44,9.37,0.0,0.0,0.0,0.13,0.1,20.05,0.0,0.0,0.0,0.12,0.09,3.34,196.38,0.00,2.95,197.61,0.00,10.450000000000001,0.00,0.00,0.00,0.45,0.00,185014.38,0.00,0.00,0.00,8044.11,0.00,12000.00,0.00,50000.00,0.00,30000.00,0.00,3.54,0.00,0.00,0.00,-0.09,0.09,58949.08,0.00,0.00,0.00,-1593.22,1593.22,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,90.03,78.83000000000001,91.23,79.87,90.4,79.74
11043-1001-4,fire tube,15.0,"Economizer, นำคอนเดนเสทกลับมาใช้",6.0,ก็าซธรรมชาติ NG,Gas, แบบผสมเชื้อเพลิงกับอากาศก่อนป้อนเข้าเผาไหม้ (Pre-mix Burner) ,5000.00,9.00,5000.00,125.00,30.00,2860.00,52.45,4153.85,9.00,4153.85,125.00,30.00,2140.00,58.23,334.82,45207.27,11.25,0.0,0.0,0.0,0.21,0.08,22.3,0.0,0.0,0.0,0.19,0.07,334.82,45207.27,8.9,0.0,0.0,0.0,0.07,0.08,20.23,0.0,0.0,0.0,0.06,0.07,250.93,47735.44,9.24,0.0,0.0,0.0,0.27,0.11,19.93,0.0,0.0,0.0,0.24,0.1,6.39,191.16,0.00,4.26,185.53,0.00,46.34,0.00,0.00,0.00,2.76,0.00,820549.79,0.00,0.00,0.00,48883.83,0.00,50000.00,0.00,0.00,0.00,80000.00,0.00,42.35,0.00,0.00,0.00,-1.19,-0.60,706812.9,0.00,0.00,0.00,-21098.90,-10549.45,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,,0.00,0.0,0.00,0.00,0.00,0.00,0.00,0.0,0.00,0.00,0.00,0.00,88.46000000000001,77.44000000000001,90.95,79.64,90.38000000000001,79.73
